   ---   51   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP), Salford 80386 translation.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 09-Oct-26  20:22:52    Name of disk plot file is  C:\ATP\results\s75_2ft_MT.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 13 March 2019.
Size of LABCOM tables = 75048 Kilobytes.  VARDIM List Sizes follow:   6002  10K  192K  20K  420K  50K  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  10K  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:C:\ATP\results\s75_2ft_MT.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw octubre, 9, 2026
Comment card.   Card index = 5.                   |C from project Z:\tmp\claude-1000\-home-jmaster\a6c86da9-4d9a-4335-beee-a46d792f
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2024
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 8.                   |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   2.000E-02   0.000E+00 |   1.E-5     .02
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0       0       1       0
Comment card.   Card index = 11.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 12.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 13.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 14.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   9.48300E-02  2.51547E-03    |51REDFA PCCA              .09483     2.51547
2nd coil. 9.483E-02 2.515E-03 0.000E+00 0.000E+00 |52REDFB PCCB              .09483     2.51547
Zca, Zcc= 0.000E+00 0.000E+00 9.483E-02 2.515E-03 |53REDFC PCCC
1st of PI-ckt.    1.012E-01  7.070E-05  2.000E-08 |1 PCCA  MTA               0.10120.0707  0.02
 4.050E-02 2.830E-05 0.000E+00 1.012E-01 7.070E-05|2 PCCB  MTB               0.04050.0283   0.00.10120.0707  0.02
 4.050E-02 2.830E-05 0.000E+00 4.050E-02 2.830E-05|3 PCCC  MTC               0.04050.0283   0.00.04050.0283   0.00.10120.0707  0.02
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  MTA                       1.E6                                               0
Series R-L-C.   1.000E-04  0.000E+00  0.000E+00   |  MTB                      .0001                                               0
Series R-L-C.   1.000E-04  0.000E+00  0.000E+00   |  MTC                      .0001                                               0
Sat. Xformer.    0.000E+00  0.000E+00  0.000E+00  |  TRANSFORMER                         X0002A                                   0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-06  1.0000E-09  1.1400E+01 | 1MTA   MTC                1.E-6 1.E-6  11.4
  Winding 2.   8.4600E-03  4.8630E-05  1.2009E-01 | 2BTC                     .00846.04863.12009
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1MTB   MTA
  Winding 2.   (No values read, since copy)       | 2BTA
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1MTC   MTB
  Winding 2.   (No values read, since copy)       | 2BTB
1st of coupled R-L.   2.13200E-02  3.76004E-05    |51BTA   TGDA              .02132    .0376004
2nd coil. 5.840E-03 1.253E-05 0.000E+00 0.000E+00 |52BTB   TGDB              .00584    .0125335
Zca, Zcc= 5.160E-03 8.356E-06 1.100E-02 2.089E-05 |53BTC   TGDC
Blank card ending branches.  IBR, NTOT = 21  19   |BLANK BRANCH
Comment card.   Card index = 38.                  |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Blank card ending switches.   KSWTCH = 0.         |BLANK SWITCH
Comment card.   Card index = 40.                  |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Source.   1.02E+04  6.00E+01  0.00E+00 -1.00E+00  |14REDFA   10238.8671       60.                                     -1.      100.
Source.   1.02E+04  6.00E+01 -1.20E+02 -1.00E+00  |14REDFB   10238.8671       60.     -120.                           -1.      100.
Source.   1.02E+04  6.00E+01 -2.40E+02 -1.00E+00  |14REDFC   10238.8671       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       REDFA  |PCCA  *
       PCCA   |REDFA *MTA   *
       REDFB  |PCCB  *
       PCCB   |REDFB *MTB   *
       REDFC  |PCCC  *
       PCCC   |REDFC *MTC   *
       MTA    |TERRA *PCCA  *X0002A*X0002B*
       MTB    |TERRA *PCCB  *X0002B*X0002C*
       MTC    |TERRA *PCCC  *X0002A*X0002C*
       X0002A |MTA   *MTC   *
       BTC    |TERRA *TGDC  *
       X0002B |MTA   *MTB   *
       BTA    |TERRA *TGDA  *
       X0002C |MTB   *MTC   *
       BTB    |TERRA *TGDB  *
       TGDA   |BTA   *
       TGDB   |BTB   *
       TGDC   |BTC   *
       TERRA  |MTA   *MTB   *MTC   *BTC   *BTA   *BTB   *
       ------ |------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 REDFA                     10238.8671       10238.8671      .01184494617841  .07848173336809      60.639414863721  .29204711993E-3
                                  0.0              0.0      .07758272824856       81.3193977      -397.1796218962        0.0029205

            PCCA      10238.939549209  10238.939549226      -.0118449461784  .07848173336809       -60.6391228166
                      -.0185898492379       -0.0001040      -.0775827282486      -98.6806023      397.18254239776

 REDFB                    -5119.43355       10238.8671      -10141.04308095  10716.538412621      .105976957428E8  .544533753196E7
                      -8867.119014573     -120.0000000      3464.5982132913      161.1377186      .538293081305E8 54453940.8514571

            PCCB      -872.2458272537  968.61183411602      10141.043080948  10716.538412621      -.51523582109E7
                      421.18416640245      154.2253468      -3464.598213291      -18.8622814      624632.72092322

 REDFC                    -5119.43355       10238.8671      7782.9780930921   10049.44413732      .826370721788E7  .478850379195E7
                      8867.1190145727      120.0000000      6357.4035164974       39.2431287      .507794489463E8 47885535.2350718

            PCCC      171.29500415348  900.02269928332      -7782.978093092   10049.44413732      -.34752034259E7
                      883.57166137065       79.0283663      -6357.403516497     -140.7568713      -.28939137112E7

 PCCA                 10238.939549209  10238.939549226      .01184494617899  .07848173337426       60.63912281955  6.0770265820735
                      -.0185898492379       -0.0001040      .07758272825472       81.3193977      -397.1825424293     -397.1796820

            MTA       10439.230300427  10445.879663286      -.0104399951634  .01044662547746      -54.56209623748
                      -372.6562417075       -2.0444579      .37213553244E-3      177.9585458      .00286041746103

 PCCB                 -872.2458272537  968.61183411602      -10141.04308095  10716.538412621      .515235821087E7  .514661600156E7
                      421.18416640245      154.2253468      3464.5982132913      161.1377186      -624632.7209232  -624632.7209232

            MTB       -1.014104149181  1.0716537973149      10141.041491815   10716.53797315      -5742.209306498
                      .34646015054037      161.1376992      -3464.601505404      -18.8623008      .3034683616E-10

 PCCC                 171.29500415348  900.02269928332      7782.9780930921   10049.44413732      .347520342593E7  .347015385737E7
                      883.57166137065       79.0283663      6357.4035164974       39.2431287      .289391371118E7  2893913.7111805

            MTC       .77829814264755  1.0049446308545      -7782.981426475  10049.446308545      -5049.568555416
                      .63574028677963       39.2431138      -6357.402867796     -140.7568862       .385991239E-10

 MTA                  10439.230300427  10445.879663286      .01043923030043  .01044587966329      54.558200969922  54.558200969922
                      -372.6562417075       -2.0444579      -.3726562417E-3       -2.0444579      -.288397778E-15        0.0000000

            TERRA                 0.0              0.0      -.0104392303004  .01044587966329                  0.0
                                  0.0              0.0      .37265624171E-3      177.9555421                  0.0

 MTB                  -1.014104149181  1.0716537973149      -10141.04149181  10716.537973149      5742.2093064978  5742.2093064978
                      .34646015054037      161.1376992      3464.6015054037      161.1376992      .1426636587E-12        0.0000000

            TERRA                 0.0              0.0      10141.041491815  10716.537973149                  0.0
                                  0.0              0.0      -3464.601505404      -18.8623008                  0.0

 MTC                  .77829814264755  1.0049446308545      7782.9814264755  10049.446308545      5049.5685554163  5049.5685554163
                      .63574028677963       39.2431138      6357.4028677963       39.2431138      -.559552404E-13        0.0000000

            TERRA                 0.0              0.0      -7782.981426475  10049.446308545                  0.0
                                  0.0              0.0      -6357.402867796     -140.7568862                  0.0

 MTA                  10439.230300427  10445.879663286      .20639129791E-6  .58508177421E-6      .97527410381E-3  .1711535949E-18
                      -372.6562417075       -2.0444579      .54746992123E-6       69.3440026      -.0028960387979        0.0000000

            X0002A    10439.230300427  10445.879663286      -.2063912979E-6  .58508177421E-6      -.9752741038E-3
                      -372.6562417075       -2.0444579      -.5474699212E-6     -110.6559974      .00289603879786

 BTC                  109.96085096091  110.03114110573      .9660328093E-13  .1727988998E-11      .8703493035E-11  .8703493035E-11
                      -3.932336326114       -2.0480953      -.172528658E-11      -86.7952067      .9466705196E-10        0.0000000

            TERRA                 0.0              0.0      -.966032809E-13  .1727988998E-11                  0.0
                                  0.0              0.0       .172528658E-11       93.2047933                  0.0

 X0002A               10439.230300427  10445.879663286      .3779745614E-14  .1075949799E-12      -.306778802E-12  -.342429808E-12
                      -372.6562417075       -2.0444579      .1075285694E-12       87.9868202      -.5619620227E-9        0.0000000

            MTC       .77829814264755  1.0049446308545      -.377974561E-14  .1075949799E-12      -.356510063E-13
                      .63574028677963       39.2431138      -.107528569E-12      -92.0131798      .4064317464E-13

 MTB                  -1.014104149181  1.0716537973149      -.183230911E-10   .519426291E-10      .8711718857E-12  .1349741009E-26
                      .34646015054037      161.1376992      -.486035086E-10     -110.6559974      -.278186203E-10        0.0000000

            X0002B    -1.014104149181  1.0716537973149      .1832309108E-10   .519426291E-10      -.871171886E-12
                      .34646015054037      161.1376992      .4860350863E-10       69.3440026      .2781862033E-10

 BTA                   -109.979732504  110.04990174282      .8348044478E-12  .1378790514E-11      -.480616766E-10  -.480616766E-10
                      3.9292889882576      177.9538415      -.109734444E-11      -52.7379481      -.587027299E-10        0.0000000

            TERRA                 0.0              0.0      -.834804448E-12  .1378790514E-11                  0.0
                                  0.0              0.0      .1097344438E-11      127.2620519                  0.0

 X0002B               -1.014104149181  1.0716537973149      -.135889563E-13  .7900066253E-13      -.659100415E-14  .5642188742E-10
                      .34646015054037      161.1376992      -.778231646E-13      -99.9047439       -.41814413E-13        0.0000000

            MTA       10439.230300427  10445.879663286      .1358895635E-13  .7900066253E-13      .5642847842E-10
                      -372.6562417075       -2.0444579      .7782316458E-13       80.0952561      -.4087389736E-9

 MTC                  .77829814264755  1.0049446308545                  0.0              0.0                  0.0              0.0
                      .63574028677963       39.2431138                  0.0              0.0                  0.0              0.0

            X0002C    .77829814264755  1.0049446308545                  0.0              0.0                  0.0
                      .63574028677963       39.2431138                  0.0              0.0                  0.0

 BTB                  .01888154308998  .01912587089439      .1217866004E-12  .1535449285E-12      .1007281607E-14  .1007281607E-14
                      .00304733785623        9.1680482      -.935097269E-13      -37.5176387      .1068366428E-14        0.0000000

            TERRA                 0.0              0.0        -.1217866E-12  .1535449285E-12                  0.0
                                  0.0              0.0      .9350972687E-13      142.4823613                  0.0

 X0002C               .77829814264755  1.0049446308545      -.128512876E-14  .1628635821E-14      -.182093719E-15  -.100702882E-14
                      .63574028677963       39.2431138      .1000449249E-14      142.0998945       -.79782796E-15        0.0000000

            MTB       -1.014104149181  1.0716537973149      .1285128764E-14  .1628635821E-14      -.824935104E-15
                      .34646015054037      161.1376992      -.100044925E-14      -37.9001055      -.284656915E-15

 BTA                   -109.979732504  110.04990174282      .1710616265E-12  .1746653384E-12      -.933730929E-11  .3865418436E-28
                      3.9292889882576      177.9538415      .3529731441E-13       11.6589340      .2277069881E-11        0.0000000

            TGDA       -109.979732504  110.04990174282      -.171061626E-12  .1746653384E-12      .9337309285E-11
                      3.9292889882576      177.9538415      -.352973144E-13     -168.3410660      -.227706988E-11

 BTB                  .01888154308998  .01912587089439      -.318489494E-12  .3855939362E-12      -.267559572E-14  .6977547892E-27
                      .00304733785623        9.1680482      .2173640404E-12      145.6870819      -.253735679E-14        0.0000000

            TGDB      .01888154308998  .01912587089439      .3184894937E-12  .3855939362E-12      .2675595715E-14
                      .00304733785623        9.1680482       -.21736404E-12      -34.3129181      .2537356793E-14

 BTC                  109.96085096091  110.03114110573      .1338779006E-12  .1343016942E-12      .7381624875E-11  -.946633086E-29
                      -3.932336326114       -2.0480953       -.10660807E-13       -4.5529027      .3229092379E-12        0.0000000

            TGDC      109.96085096091  110.03114110573      -.133877901E-12  .1343016942E-12      -.738162487E-11
                      -3.932336326114       -2.0480953      .1066080698E-13      175.4470973      -.322909238E-12

     Total network loss  P-loss  by summing injections =   1.886146359880E+07

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              REDFA        10238.8671       10238.8671      .01184494617835  .07848173336752      60.639414863386  401.78201886384
                                  0.0              0.0        .077582728248       81.3193977      -397.1796218933        0.1509262

              REDFB       -5119.43355       10238.8671      -10141.04308095  10716.538412621      .105976957428E8  .548626062894E8
                      -8867.119014573     -120.0000000      3464.5982132913      161.1377186      .538293081305E8        0.1931679

              REDFC       -5119.43355       10238.8671      7782.9780930921   10049.44413732      .826370721788E7  .514474614754E8
                      8867.1190145727      120.0000000      6357.4035164974       39.2431287      .507794489463E8        0.1606242

Card of names for time-step loop output.          |  PCCA  PCCB  PCCC  MTA   MTB   MTC   BTA   BTB   BTC   TGDA  TGDB  TGDC
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  12   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  12     output variables are electric-network voltage differences (upper voltage minus lower voltage);
   Step      Time      PCCA       PCCB       PCCC       MTA        MTB        MTC        BTA        BTB        BTC        TGDA
 

                       TGDB       TGDC
 
      0       0.0  10238.9395 -872.24583 171.295004 10439.2303 -1.0141041 .778298143 -109.97973 .018881543 109.960851 -109.97973
                   .018881543 109.960851
    500      .005  -3163.9885 -131.03164 -893.25853 -2871.4825  -.0161289 -.84513068 30.2486309 -.00873288 -30.239898 30.2486309
                   -.00873288 -30.239898
   1000       .01  -8283.4872 953.226029 380.769671 -8664.5562 1.02406987 -.25597712 91.2850472 -.01348428 -91.271563 91.2850472
                   -.01348428 -91.271563
   1500      .015  8283.46531 -458.09572 657.930395 8226.47313 -.61678288 1.00333442 -86.665897 .017066657 86.6488305 -86.665897
                   .017066657 86.6488305
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
   2000       .02  3164.02389  -670.1082 -787.39263  3580.3162 -.64287837 -.36411675 -37.722577 .002936534 37.7196403 -37.722577
                   .002936534 37.7196403

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  10238.9395 968.609508 900.021675 10445.8781 1.07165096 1.00494385 110.049867  .01912585 110.031121 110.049867
                    .01912585 110.031121
Times of maxima :         0.0     .00953     .01301     .01676     .00921     .01485     .00843     .01624     .01676     .00843
                       .01624     .01676
Variable minima :  -10238.931 -968.61104 -900.02022 -10445.876 -1.0716529 -1.0049421 -110.04988 -.01912583 -110.03111 -110.04988
                   -.01912583 -110.03111
Times of minima :      .00833     .01786     .00467     .00843     .01754     .00652     .01676     .00791     .00843     .01676
                       .00791     .00843

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         09-Oct-26  20:22:55              figure    limit  ( name )
     Size List 1.   Number of electric network nodes.                                                   19      6000  (LBUS  )
     Size List 2.   Number of electric network branches.                                                21     10000  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                            25      192K  (LDATA )
     Size List 4.   Number of electric network sources.                                                  3     20000  (LEXCT )
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1   Factors = 110               212      420K  (LYMAT )
     Size List 6.   Number of entries in switch table.                  No. flops = 0                    0     50000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.              24     15000  (LSIZE7)
     Size List 8.   History points of distributed lines.                                                 0      120K  (LPAST )
     Size List 9.   Number of nonlinear elements.                                                        0      2250  (LNONL )
     Size List 10.  Points of nonlinear characteristics.                                                 0      3800  (LCHAR )
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0       720  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              12      2000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     72800  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999       510  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999      800K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0       800  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0        90  (LSYN  )
     Size List 18.  Branch and switch power/energy outputs.                                              0       254  (MAXPE )
     Size List 19.  Total floating-point TACS table space.                                              23      800K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0      100K  (LFSEM )
     Size List 21.  Total modal/phase [T] matrix storage.                                                0      3000  (LFD   )
     Size List 22.  Total recursive convolution history.                                                 0     15000  (LHIST )
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                 74      192K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                0       120  (LCOMP )
     Size List 25.  Total table space for all U.M usage.                                             -9999     45000  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9      260K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999     10000  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999      210K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999      1100  (LSIZ29)
     Size List 30.  Number of "ULM line" or "Noda line" or "User line" circuits.                         0        60  (LSIZ30)
     Size List 31.  Limit on # of data cards stored in RAM.                                          -9999    200002  (LSIZ31)
     Size List 32.  4 integer vectors of pocket calculator.                                          -9999       600  (LSIZ32)
     Size List 33.  Extension to List-15 supports MS Excel.                                          -9999  21066176  (LSIZ33)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       1.150     0.000     1.150
     Node renumbering and phasor solution  ....                                                      0.000     0.000     0.000
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.010     0.000     0.010
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      1.160     0.000     1.160

