   ---   51   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP), Salford 80386 translation.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 09-Oct-26  19:53:44    Name of disk plot file is  C:\ATP\results\s75_falla_PCC.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 13 March 2019.
Size of LABCOM tables = 75048 Kilobytes.  VARDIM List Sizes follow:   6002  10K  192K  20K  420K  50K  15K
  120K  2250  3800  720  2K  72800  510  800K  800  90  254  800K  100K  3K  15K  192K  120  45K  260K  10K  210K  1100  19  200K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:C:\ATP\results\s75_falla_PCC.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw octubre, 9, 2026
Comment card.   Card index = 5.                   |C from project Z:\tmp\claude-1000\-home-jmaster\a6c86da9-4d9a-4335-beee-a46d792f
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2024
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 8.                   |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   2.000E-02   0.000E+00 |   1.E-5     .02
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0       0       1       0
Comment card.   Card index = 11.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 12.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 13.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 14.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Series R-L-C.   9.483E-02  2.515E-03  0.000E+00   |  REDFA PCCA              .094832.5155                                         0
Series R-L-C.   9.483E-02  2.515E-03  0.000E+00   |  REDFB PCCB              .094832.5155                                         0
Series R-L-C.   9.483E-02  2.515E-03  0.000E+00   |  REDFC PCCC              .094832.5155                                         0
Series R-L-C.   1.000E-04  0.000E+00  0.000E+00   |  PCCA                     .0001                                               0
Series R-L-C.   1.000E-04  0.000E+00  0.000E+00   |  PCCB                     .0001                                               0
Series R-L-C.   1.000E-04  0.000E+00  0.000E+00   |  PCCC                     .0001                                               0
1st of PI-ckt.    6.070E-02  4.240E-05  2.000E-08 |1 PCCA  MTA               0.06070.0424  0.02
 0.000E+00 0.000E+00 0.000E+00 6.070E-02 4.240E-05|2 PCCB  MTB                  0.0   0.0   0.00.06070.0424  0.02
 0.000E+00 0.000E+00 0.000E+00 0.000E+00 0.000E+00|3 PCCC  MTC                  0.0   0.0   0.0   0.0   0.0   0.00.06070.0424  0.02
Sat. Xformer.    0.000E+00  0.000E+00  0.000E+00  |  TRANSFORMER                         X0002A                                   0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-06  1.0000E-09  1.1400E+01 | 1MTA   MTC                1.E-6 1.E-6  11.4
  Winding 2.   8.4600E-03  4.8630E-05  1.2009E-01 | 2BTC                     .00846.04863.12009
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1MTB   MTA
  Winding 2.   (No values read, since copy)       | 2BTA
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1MTC   MTB
  Winding 2.   (No values read, since copy)       | 2BTB
Series R-L-C.   5.840E-03  1.253E-05  0.000E+00   |  BTA   TGDA              .00584.01253                                         0
Series R-L-C.   5.840E-03  1.253E-05  0.000E+00   |  BTB   TGDB              .00584.01253                                         0
Series R-L-C.   5.840E-03  1.253E-05  0.000E+00   |  BTC   TGDC              .00584.01253                                         0
Blank card ending branches.  IBR, NTOT = 21  19   |BLANK BRANCH
Comment card.   Card index = 38.                  |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Blank card ending switches.   KSWTCH = 0.         |BLANK SWITCH
Comment card.   Card index = 40.                  |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Source.   1.02E+04  6.00E+01  0.00E+00 -1.00E+00  |14REDFA   10238.8671       60.                                     -1.      100.
Source.   1.02E+04  6.00E+01 -1.20E+02 -1.00E+00  |14REDFB   10238.8671       60.     -120.                           -1.      100.
Source.   1.02E+04  6.00E+01 -2.40E+02 -1.00E+00  |14REDFC   10238.8671       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 3     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       REDFA  |PCCA  *
       PCCA   |TERRA *REDFA *MTA   *
       REDFB  |PCCB  *
       PCCB   |TERRA *REDFB *MTB   *
       REDFC  |PCCC  *
       PCCC   |TERRA *REDFC *MTC   *
       MTA    |PCCA  *X0002A*X0002B*
       MTB    |PCCB  *X0002B*X0002C*
       MTC    |PCCC  *X0002A*X0002C*
       X0002A |MTA   *MTC   *
       BTC    |TERRA *TGDC  *
       X0002B |MTA   *MTB   *
       BTA    |TERRA *TGDA  *
       X0002C |MTB   *MTC   *
       BTB    |TERRA *TGDB  *
       TGDA   |BTA   *
       TGDB   |BTB   *
       TGDC   |BTC   *
       TERRA  |PCCA  *PCCB  *PCCC  *BTC   *BTA   *BTB   *
       ------ |------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 REDFA                     10238.8671       10238.8671      1070.0750818521  10743.142541283      .547817827505E7  .547240751947E7
                                  0.0              0.0      -10689.71706742      -84.2835515       .54725296195E8 54725296.1949714

            PCCA      .10700750737922  1.0743142541283      -1070.075081852  10743.142541283      -5770.755583116
                      -1.068971706823      -84.2835515      10689.717067422       95.7164485      .43510463855E-5

 REDFB                    -5119.43355       10238.8671      -9792.604080581  10743.142541283      .547817827505E7  .547240751947E7
                      -8867.119014573     -120.0000000      4418.1463288703      155.7164485       .54725296195E8 54725296.1949714

            PCCB       -.979260407725  1.0743142541283      9792.6040805815  10743.142541283      -5770.755583117
                      .44181463362537      155.7164485       -4418.14632887      -24.2835515      .43510337677E-5

 REDFC                    -5119.43355       10238.8671      8722.5289987294  10743.142541283      .547817827505E7  .547240751947E7
                      8867.1190145727      120.0000000      6271.5707385515       35.7164485       .54725296195E8 54725296.1949714

            PCCC      .87225290034581  1.0743142541283      -8722.528998729  10743.142541283      -5770.755583117
                       .6271570731975       35.7164485      -6271.570738552     -144.2835515      .43510338348E-5

 PCCA                 .10700750737922  1.0743142541283      1070.0750737922  10743.142541283      5770.7555831165  5770.7555831165
                      -1.068971706823      -84.2835515      -10689.71706823      -84.2835515      -.313638004E-13        0.0000000

            TERRA                 0.0              0.0      -1070.075073792  10743.142541283                  0.0
                                  0.0              0.0      10689.717068229       95.7164485                  0.0

 PCCB                  -.979260407725  1.0743142541283       -9792.60407725  10743.142541283      5770.7555831165  5770.7555831165
                      .44181463362537      155.7164485      4418.1463362537      155.7164485      -.232924791E-12        0.0000000

            TERRA                 0.0              0.0      9792.6040772502  10743.142541283                  0.0
                                  0.0              0.0      -4418.146336254      -24.2835515                  0.0

 PCCC                 .87225290034581  1.0743142541283      8722.5290034581  10743.142541283      5770.7555831166  5770.7555831166
                       .6271570731975       35.7164485       6271.570731975       35.7164485      -.266453526E-13        0.0000000

            TERRA                 0.0              0.0      -8722.529003458  10743.142541283                  0.0
                                  0.0              0.0      -6271.570731975     -144.2835515                  0.0

 PCCA                 .10700750737922  1.0743142541283      .80598621852E-5  .81001372913E-5      .3637527621E-10  .4978325844E-12
                      -1.068971706823      -84.2835515       .8067500816E-6        5.7159695      -.4351046476E-5       -0.0000044

            MTA       .10700726920942  1.0743143188622      -.506352984E-11  .6681042853E-10      -.358774436E-10
                      -1.068971795722      -84.2835647      .6661827097E-10       94.3465872      -.857934334E-12

 PCCB                  -.979260407725  1.0743142541283      -.3331229146E-5  .81001139746E-5      .2088141074E-10  .4978268522E-12
                      .44181463362537      155.7164485      -.7383411053E-5     -114.2838265      -.4351033951E-5       -0.0000044

            MTB       -.9792603656309  1.0743143188636      .2434378854E-10  .4539472036E-10      -.203835839E-10
                      .44181488433482      155.7164353      -.383152789E-10      -57.5699763       -.13382593E-10

 PCCC                 .87225290034581  1.0743142541283      -.4728708512E-5  .81001139755E-5      -.463006024E-10  .4978268524E-12
                       .6271570731975       35.7164485       .6576561581E-5      125.7170582      -.4351033952E-5       -0.0000044

            MTC       .87225309642451  1.0743143188712      .5619238455E-10  .9061448572E-10      .4679842923E-10
                      .62715691139427       35.7164353      .7108727693E-10       51.6746751      -.133823275E-10

 MTA                  .10700726920942  1.0743143188622      -.121508772E-10  .1298565728E-10      -.309847454E-11  .8421090163E-28
                      -1.068971795722      -84.2835647       .458077277E-11      159.3440026      .6249384495E-11        0.0000000

            X0002A    .10700726920942  1.0743143188622      .1215087716E-10  .1298565728E-10      .3098474538E-11
                      -1.068971795722      -84.2835647      -.458077277E-11      -20.6559974       -.62493845E-11

 BTC                  -.0080612606483  .01960171114543      .3276458965E-15   .377953858E-15        -.3003791E-17    -.3003791E-17
                      -.0178673768805     -114.2835647      .1884072325E-15       29.9003267      -.216768645E-17        0.0000000

            TERRA                 0.0              0.0      -.327645897E-15   .377953858E-15                  0.0
                                  0.0              0.0      -.188407233E-15     -150.0996733                  0.0

 X0002A               .10700726920942  1.0743143188622       .109597593E-16  .1405549629E-16       .528988266E-17  .3269542692E-17
                      -1.068971795722      -84.2835647      -.880003705E-17      -38.7623994      -.538700283E-17        0.0000000

            MTC       .87225309642451  1.0743143188712      -.109597593E-16  .1405549629E-16      -.202033997E-17
                      .62715691139427       35.7164353      .8800037047E-17      141.2376006      -.727467418E-17

 MTB                  -.9792603656309  1.0743143188636                  0.0              0.0                  0.0              0.0
                      .44181488433482      155.7164353                  0.0              0.0                  0.0              0.0

            X0002B    -.9792603656309  1.0743143188636                  0.0              0.0                  0.0
                      .44181488433482      155.7164353                  0.0              0.0                  0.0

 BTA                  -.0114429719533  .01960171114533      .3691708397E-16  .3670206798E-15      -.311696559E-17  -.311696559E-17
                      .01591494494807      125.7164353      -.365159292E-15      -84.2270932      -.179548709E-17        0.0000000

            TERRA                 0.0              0.0       -.36917084E-16  .3670206798E-15                  0.0
                                  0.0              0.0      .3651592917E-15       95.7729068                  0.0

 X0002B               -.9792603656309  1.0743143188636       -.13496623E-16  .1447283923E-16      .5454036103E-17  .3383280604E-17
                      .44181488433482      155.7164353      -.522534625E-17     -158.8356130       -.55399917E-17        0.0000000

            MTA       .10700726920942  1.0743143188622      .1349662298E-16  .1447283923E-16       -.20707555E-17
                      -1.068971795722      -84.2835647      .5225346252E-17       21.1643870      -.749332967E-17

 MTC                  .87225309642451  1.0743143188712                  0.0              0.0                  0.0              0.0
                      .62715691139427       35.7164353                  0.0              0.0                  0.0              0.0

            X0002C    .87225309642451  1.0743143188712                  0.0              0.0                  0.0
                      .62715691139427       35.7164353                  0.0              0.0                  0.0

 BTB                   .0195042326016  .01960171114541      -.273090198E-15  .3034847743E-15      -.253397485E-17  -.253397485E-17
                      .00195243193242        5.7164353      .1323810853E-15      154.1381082      -.155759075E-17        0.0000000

            TERRA                 0.0              0.0      .2730901985E-15  .3034847743E-15                  0.0
                                  0.0              0.0      -.132381085E-15      -25.8618918                  0.0

 X0002C               .87225309642451  1.0743143188712      .1572940183E-17  .1457952598E-16      .5231141256E-17  .2799373276E-17
                      .62715691139427       35.7164353      .1449442779E-16       83.8064798      -.582816461E-17        0.0000000

            MTB       -.9792603656309  1.0743143188636      -.157294018E-17  .1457952598E-16      -.243176798E-17
                      .44181488433482      155.7164353      -.144944278E-16      -96.1935202      -.744438352E-17

 BTA                  -.0114429719533  .01960171114533      -.179563582E-15    .23094993E-15      .2183117449E-17  .1557294916E-33
                      .01591494494807      125.7164353       .145240456E-15      141.0322489      -.597881032E-18        0.0000000

            TGDA      -.0114429719533  .01960171114533      .1795635823E-15    .23094993E-15      -.218311745E-17
                      .01591494494807      125.7164353      -.145240456E-15      -38.9677511      .5978810316E-18

 BTB                   .0195042326016  .01960171114541      .4499024497E-15  .4839282862E-15      .4213486931E-17  .6834794353E-33
                      .00195243193242        5.7164353      -.178253673E-15      -21.6137265      .2177552505E-17        0.0000000

            TGDB       .0195042326016  .01960171114541       -.44990245E-15  .4839282862E-15      -.421348693E-17
                      .00195243193242        5.7164353       .178253673E-15      158.3862735       -.21775525E-17

 BTC                  -.0080612606483  .01960171114543      -.290480912E-15  .4618998599E-15      .4379151372E-17  .6229179664E-33
                      -.0178673768805     -114.2835647      -.359127165E-15     -128.9677511      .1147557125E-17        0.0000000

            TGDC      -.0080612606483  .01960171114543       .290480912E-15  .4618998599E-15      -.437915137E-17
                      -.0178673768805     -114.2835647      .3591271647E-15       51.0322489      -.114755713E-17

     Total network loss  P-loss  by summing injections =   1.643453482516E+07

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              REDFA        10238.8671       10238.8671      1070.0750818521  10743.142541283      .547817827505E7  .549988043583E8
                                  0.0              0.0      -10689.71706742      -84.2835515       .54725296195E8        0.0996054

              REDFB       -5119.43355       10238.8671      -9792.604080581  10743.142541283      .547817827505E7  .549988043583E8
                      -8867.119014573     -120.0000000      4418.1463288703      155.7164485       .54725296195E8        0.0996054

              REDFC       -5119.43355       10238.8671      8722.5289987294  10743.142541283      .547817827505E7  .549988043583E8
                      8867.1190145727      120.0000000      6271.5707385515       35.7164485       .54725296195E8        0.0996054

Card of names for time-step loop output.          |  PCCA  PCCB  PCCC  MTA   MTB   MTC   BTA   BTB   BTC   TGDA  TGDB  TGDC
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  12   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  12     output variables are electric-network voltage differences (upper voltage minus lower voltage);
   Step      Time      PCCA       PCCB       PCCC       MTA        MTB        MTC        BTA        BTB        BTC        TGDA
 

                       TGDB       TGDC
 
      0       0.0  .107007507 -.97926041   .8722529 .107007269 -.97926037 .872253096 -.01144297 .019504233 -.00806126 -.01144297
                   .019504233 -.00806126
    500      .005  .983584474 -.11758356 -.86600091 .983584633 -.11758381 -.86600082 -.01159994 -.00788398 .019483923 -.01159994
                   -.00788398 .019483923
   1000       .01  -.71489559 1.05192841 -.33703281 -.71489545 1.05192852 -.33703307 .018612096 -.01463161 -.00398048 .018612096
                   -.01463161 -.00398048
   1500      .015  -.54175424 -.53254613 1.07430038 -.54175449 -.53254595 1.07430044 .970047E-4 .016926858 -.01702386 .970047E-4
                   .016926858 -.01702386
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
   2000       .02  1.04971851  -.7227986  -.3269199 1.04971852 -.72279883 -.32691969 -.01867207 .004170274 .014501797 -.01867207
                   .004170274 .014501797

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :   1.0743129  1.0743117 1.07431279 1.07431297 1.07431177 1.07431285 .019601661 .019601695 .019601681 .019601661
                   .019601695 .019601681
Times of maxima :       .0039     .00946     .01501      .0039     .00946     .01501     .01085      .0164     .00529     .01085
                        .0164     .00529
Variable minima :  -1.0743112 -1.0743135 -1.0743123 -1.0743113 -1.0743136 -1.0743123  -.0196017 -.01960167 -.01960167  -.0196017
                   -.01960167 -.01960167
Times of minima :      .01224     .01779     .00668     .01224     .01779     .00668     .01918     .00807     .01362     .01918
                       .00807     .01362

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         09-Oct-26  19:53:48              figure    limit  ( name )
     Size List 1.   Number of electric network nodes.                                                   19      6000  (LBUS  )
     Size List 2.   Number of electric network branches.                                                21     10000  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                            19      192K  (LDATA )
     Size List 4.   Number of electric network sources.                                                  3     20000  (LEXCT )
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1   Factors = 75                129      420K  (LYMAT )
     Size List 6.   Number of entries in switch table.                  No. flops = 0                    0     50000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.              24     15000  (LSIZE7)
     Size List 8.   History points of distributed lines.                                                 0      120K  (LPAST )
     Size List 9.   Number of nonlinear elements.                                                        0      2250  (LNONL )
     Size List 10.  Points of nonlinear characteristics.                                                 0      3800  (LCHAR )
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0       720  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              12      2000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     72800  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999       510  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999      800K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0       800  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0        90  (LSYN  )
     Size List 18.  Branch and switch power/energy outputs.                                              0       254  (MAXPE )
     Size List 19.  Total floating-point TACS table space.                                              23      800K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0      100K  (LFSEM )
     Size List 21.  Total modal/phase [T] matrix storage.                                                0      3000  (LFD   )
     Size List 22.  Total recursive convolution history.                                                 0     15000  (LHIST )
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                 54      192K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                0       120  (LCOMP )
     Size List 25.  Total table space for all U.M usage.                                             -9999     45000  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9      260K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999     10000  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999      210K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999      1100  (LSIZ29)
     Size List 30.  Number of "ULM line" or "Noda line" or "User line" circuits.                         0        60  (LSIZ30)
     Size List 31.  Limit on # of data cards stored in RAM.                                          -9999    200002  (LSIZ31)
     Size List 32.  4 integer vectors of pocket calculator.                                          -9999       600  (LSIZ32)
     Size List 33.  Extension to List-15 supports MS Excel.                                          -9999  21066176  (LSIZ33)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       1.390     0.000     1.390
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.010     0.000     0.010
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      1.410     0.000     1.410

